# RS485 抓信号台账（2026-09-22）

> 目的：固定每次抓记录的字段，避免"抓一次问一次、再复盘一次"的来回对话。
> 用法：每次抓只填一行。**照填，不复述。**
> 关联：R25（判定注明验证条件）、R21（结论附证据）、R42（丝印芯片视角）、R36（共地/供电）、规则 C（DE 与 /RE 分腿量逻辑电平）。
>
> ⚠️ **拓扑前提（2026-09-22 23:4x 补，用户指出）**：**RS1 与 RS2 的 TX(RO) 不是连在一起的**。
> 两端 RO 是**两个独立单端输出**，各自只驱动**自己那颗 MCU 的 RX**：
> `RS1.TX(RO) → PD9(ST32)`、`RS2.TX(RO) → GPIO16(ESP32)`。
> **两颗 MAX3485 之间**在 TTL 侧**无共享节点**；两者只经 **A/B 差分总线**耦合。
> ⇒ P4（RS1←PD9）与 CH4（RS2→GPIO16）**是两个不同的电路点**，**不可互相替代、不可互证**。
> `P1..P4` 探针约定因此**只适用于"某一侧内部"的比较**，跨侧不构成对照（见 §0）。

> 🔴 **读 RO 的致命陷阱（2026-09-23 00:3x 补，ADI 官方答复）**：**`DE=1` 且 `/RE=1` 时，
> MAX3485 的 DI 会内部回环到 RO**（"standard behavior of many half-duplex RS485 transceivers"）。
> ⇒ **RO 上的帧 ≠ 总线在通**；发送期间 RO≡DI 是**必然**，不是耦合、不是短接、不是芯片坏。
> **判 A/B 是否通，只能测 A/B 本身。**（实测依据：拔掉 A/B 后 RO 仍有完整帧。）

## 0. ⚠️ 跨侧判据作废声明（23:4x）

**拓扑**：`ESP32 ↔ RS2 ⇄(A/B 差分总线)⇄ RS1 ↔ STM32`。**两个 MCU 各挂一个 RS485 模块**，
中间是 A/B 差分线，**没有第三个 COTS 适配器**。先前记录里"PC 适配器↔从站"属早期接线，已不再适用（R25 边界）。

据此，下列判据**在拓扑上不成立**，一律作废：

| 原判据 | 为何不成立 |
|---|---|
| 「P3 ≈ P2，且 P4=RO 有完整帧 ⇒ 路径已通，只剩 PD9 到 MCU 的 UART 配置/引脚问题」 | P4 是 **RS1→PD9**；CH4 是 **RS2→GPIO16**。前者有帧**不能**说明后者通 |
| 「P3 ≈ P2，但 P4=RO 平坦 ⇒ 中段非根因 → RS1 模块不解析，换模块复核」 | 同上：P4 观测**不覆盖** RS2→GPIO16 段 |
| 「判据核心：'解调'看 **P3↔P4（定模块）**」 | 只有当"两侧共用一根 RO"时才成立；本拓扑**不共用** |

**保留有效**（不涉跨侧）：
- 「P3 ≪ P2（幅度显著衰减）」—— 幅度对比看 **P2↔P3**，是**同一条差分总线**的两个端点，**有效**；
- 「DE/EN 发送期间恒低」—— 是**本侧模块使能脚**的观测，**有效**（但见 §5.1 冲突）。

**替代判据**：要判 `RS2.TX(RO) → GPIO16` 这一段（**本工程实际断点**），
只能**同一次采集里 CH4(RS2.TX) 与 CH3(GPIO16) 对比** —— 凡涉及 **RS1 的 RO** 的对照一律不能用（见 §9.10 追加十一）。

## 1. 字段模板（每抓一次填一行）

| 时间 | 探针 | 接在哪一脚 | 通道 | 采样率 | 观测(有波形/毛刺/平坦) | framing error 有无 | 截图/文件 |
|---|---|---|---|---|---|---|---|
|  | P? | 脚位 | 软CH? |  |  |  |  |

> 观测可选值：`有波形`(完整 UART 帧) / `毛刺`(非完整帧) / `平坦`(无活动)。截图栏必须填真实文件路径，禁口头结论（R21）。

## 2. 已归档历史抓点（截至 2026-09-22，含被判无效项，防再踩）

| 时间 | 探针 | 接在哪一脚 | 通道 | 采样率 | 观测 | framing error | 截图/文件 | 判读 |
|---|---|---|---|---|---|---|---|---|
| 早前 | P? | GPIO17(RS2 发送侧 TTL) | 软CH? | ≥1M | 有波形 | — | 早期逻辑分析仪(未落档) | ⚠️ 早期误记 `01 03 00 01 00 01 05 CA`，实为 `D5 CA`、地址为 ALARM_CNT——**该结论作废** |
| 阶段B | P? | GPIO17(RS2 发送侧) | 软CH? | ≥1M | 有波形 | 无 | 逻辑分析仪解出 `01 03 00 00 00 01 84 0A` | ✅ 主站发送 + RS2 发送段正确（TH 单点）。**注：此抓点仅证 GPIO17(TTL TXD) 正确，未证差分驱动** |
| 阶段B | P? | RS1-A(从站侧差分输入) | 软CH? | 未知 | 有波形(劣化) | **满屏** | 逻辑分析仪(未落档) | ⚠️ 旧观测：信号到模块但波形劣化（后被"中段无差异"按钮收窄，见下） |
| 阶段B | CH0 | RS1 TX/RO(→PD9) | 软CH0 | 未知 | 无有效帧 | — | 逻辑分析仪(未落档) | 从站静默，未解调出完整帧 |
| 阶段B | CH1 | RS1 RX/DI(应答) | 软CH1 | 未知 | 无有效帧 | — | 逻辑分析仪(未落档) | 从站静默不答 |
| 早前 | P4 | RS1 的 RO(→PD9) | — | — | 仅毛刺/平坦 | — | 万用表/观测(未落档) | ⚠️ RO 只见一个毛刺，无完整 UART 方波 |
| 早前 | EN | RS1 EN 脚(DE/RE) | — | — | 电压 EN=-0.01V | — | 万用表(未落档) | ⚠️ 仅量单一 EN 模拟值，**未量 DE 与 /RE 实际逻辑电平（规则 C 未满足）** |
| 2026-09-22 | CH0=RS2-A / CH1=RS1-A | A 脚（双通道同屏） | 软CH0/CH1 | ~2M | 有波形（双通道均活动） | CH0 见 `222/framing error` | 逻辑分析仪放大截图（实时采集，**有效基线段①**） | ⚠️ CH0/CH1 均劣化：边沿展宽/残留/亚稳态。探针确认夹 A 脚 |
| 2026-09-22 | CH0 单通道 μs 级 | A 脚 | 软CH0 | ~2M | 理想方波 | 无 | 逻辑分析仪（**Start Simulation 模式**） | ❌ **作废**：仿真/重绘，非真实差分，不得作判据 |
| 2026-09-22 | CH2=RS2 EN(DE/RE) | RS2 使能脚 | 软CH2 | 24M | **全程恒低、无跳变** | — | 逻辑分析仪截图（实时，**有效基线段②**） | **🔴 决定性**：主站 RS2 的 DE/EN 在发送期间该高却恒低 → 驱动器未使能、总线高阻/弱电平。直接解释两通道一致的"帧末 framing error"（驱动未使能→总线靠偏置弱电平→帧末被拉平）。与代码调研冲突见 §5.1 |

**归档注**：上述"未落档"项均为早期口头/瞬时观测，不满足 R21/R25，仅作复盘点。历史无效结论（58Ω 串阻、05 CA、ALARM 当 TH、从站模块坏）均作废。
**当前有效观测（2026-09-22）**：①A 段劣化（实时）②**RS2 EN 全程恒低（决定性）**。Start Simulation 仿真图作废。

## 3. 待补抓（按最高优先级到底，一次补齐）

### ⬛ 待办一【最高优先】确认固件版本 → 定位主站 DE/EN 为何恒低
主站 ES2 的 EN 全程恒低是决定性异常。先确认**当前烧录的是 ESP-IDF 版（`main/`）还是 Arduino 版（`gateway_arduino/`）**——两套 DE 机制不同，决定查哪套代码：
- **ESP-IDF 版**：`master_app.c:177` `UART_MODE_RS485_HALF_DUPLEX` 硬件自动方向，RTS=GPIO10。若 EN 恒低 → 查 `uart_set_pin` 的 RTS 是否真正映射/该模式是否需专用 RTS 脚、物理连接。
- **Arduino 版**：`config.h:28 RS485_RTS_PIN=5`（软件方向，DE+RE 接 GPIO5 高发低收）。若跑此版则 EN 应在 GPIO5 而非 GPIO10。
- 定论后再回代码定位（见 §5.1 冲突）。

### ⬜ 待办二【换模块，延后】换 RS1 模块（从站侧 MAX3485）
新模块尚未到货。换装后 A/B/VCC/GND/RO/DI/EN 照旧接（R42：TX=RO→PD9、RX=DI←PD8、EN→PD11；VCC=STM32 3.3V 禁 5V）。**须先解决待办一**（若主站未驱动，换从站模块也无效）。端阻拆改延后到换装时一并处理（防双端并联≈60Ω）。抓图必须"实时采集"模式（禁 Start Simulation）。

### ⬜ 待办三【规则 C】量 DE 与 /RE 实际逻辑电平
非只量单一 EN 模拟值。确认各侧方向控制真实逻辑状态。

### ⬜ 待办四【R21 落档】所有观测存截图/CSV 入台账。

## 4. 判定汇总规则（定死坏点用）

| 组合观测 | 判定 | 拓扑是否成立 |
|---|---|---|
| P3 ≈ P2，且 **P4(RS1.RO)** 有完整帧 | ⛔ **原判"路径已通"作废**——P4 属 RS1→PD9，与本工程断点（RS2→GPIO16）**无关** | ❌ 跨侧 |
| P3 ≈ P2，但 **P4(RS1.RO)** 平坦 | ⛔ **原判"换 RS1 模块"作废**——观测不覆盖 RS2→GPIO16 段，不足以指认 RS1 模块 | ❌ 跨侧 |
| P3 ≪ P2（幅度显著衰减） | 中段衰减是根因（虚接/端阻过载） | ✅ 同一条差分总线两端 |
| **DE/EN 发送期间恒低** | 本侧驱动器未使能：总线高阻/弱电平→帧末 FE。**优先修主站方向控制**，换从站模块无效 | ✅ 本侧使能脚 |
| **（替代判据）同一次采集 CH4(RS2.TX) 有帧 + CH3(GPIO16) 无信号** | **`RS2.TX(RO)→GPIO16` 该段未导通**（两点本应同电位） | ⚠️ **同侧成立，但注意：换线后仍超时 ⇒ 非唯一故障** |
| 🔴 **（新，2026-09-23）拔掉 A/B 后 RO 仍有帧** | **不是短接、不是芯片坏** ⇒ 是 **`DE=1 & /RE=1` 本地回环**（正常行为）。**同时说明"RO 有帧"不能证明总线连通** | ✅ 本侧（ADI 官方答复） |
| 🔴 **（新，最高优先）测 A/B 本身** | 有差分跳变 ⇒ 驱动器在驱动 ⇒ 断点在 RS1 侧；无跳变 ⇒ 驱动未使能 ⇒ 量 DE | ✅ **唯一能判总线的判据** |

> 判据核心（**已按 23:4x / 00:3x 两次更正**）：**"幅度"看 P2↔P3（同一条总线，有效）**、
> **"本工程断点"只能看 CH3↔CH4（同一侧、本应同一根线）**、
> **"驱动"看 DE/EN（本侧使能脚，有效）**、
> **"总线通不通"只能测 A/B 本身（RO 会被本地回环污染）**。
> ⛔ 原「'解调'看 P3↔P4（定模块）」**因跨侧而不成立，已删**。

## 5. 代码调研（2026-09-22，ESP32 主站侧）

> 来源：`C:\Projects\esp32-modbus-gateway` 实查（Agent e4676c7e）。

### 5.1 主站方向控制与"EN 恒低"冲突

| 项 | ESP-IDF 版 (`main/`) | Arduino 版 (`gateway_arduino/`) |
|---|---|---|
| 方向机制 | **硬件自动 RTS**（`master_app.c:177` `UART_MODE_RS485_HALF_DUPLEX`）| **软件 GPIO 方向**（`config.h:28 RS485_RTS_PIN=5`，高发低收）|
| DE 脚 | GPIO10=RTS（`sdkconfig:565 CONFIG_MB_UART_RTS=10`）| GPIO5 |
| 波特率 | 115200-8-N-1（`master_app.c:152-157`）| 待查 |

**冲突点**：逻辑分析仪实测 **RS2 EN 全程恒低**，但 ESP-IDF 版配置了硬件 RS485 自动方向（RTS 应在发送期拉高）。
- 若跑 **ESP-IDF 版**：`UART_MODE_RS485_HALF_DUPLEX` 的 RTS 未真正驱动 GPIO10 —— 待查 `uart_set_pin` RTS 参数/物理连接/是否需要专用脚。
- 若跑 **Arduino 版**：DE 应在 GPIO5 而非 GPIO10；若 CH2 抓 GPIO10 则恒低属抓错脚，需转抓 GPIO5。
- **结论**：先确认实际固件版本，再定位对应那套为何 EN 未在发送期拉高。**此冲突待闭（待办一）**。